# 电气工艺检查要点

> 来源：《个人知识汇总 2026.7.3》导入




## 电气系统

本项目涉及的电气系统相关设备、设施主要包括以下：中压配电柜、变压器、柴油发电机组、低压配电柜、直流控制柜、ATS、巴拿马电源、UPS、蓄电池组、精密列头柜、开关等电气装置，相关配线及线缆敷设、管线管路等。
主要设备的检查内容包括：

## 柴油发电机

设备检查：包括设备型号和规格确认。设备外观、组件的完整性检查，接地检查、操作说明书等资料齐全；
安装检查：包括所处安装位置、电气安装、供油系统安装、排气系统安装等检查；
仪表检查：检查各阀门表计安装、显示是否正常。
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；
设定检查: 包括设备参数设定、标示、监控状况的检查；

## 中压配电柜

设备检查：包括设备型号和规格确认。设备外观、组件的完整性检查，接地检查、操作说明书等资料齐全；
安装检查：包括所处安装位置、电气安装、检查；
仪表检查：检查各综保、电力仪表安装、显示是否正常。
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；
设定检查: 包括综保参数设定、标示、监控状况的检查；

## 动力变压器

设备检查：包括设备型号和规格确认。设备外观、组件的完整性等检查，接地检查、操作说明书等资料齐全；
安装检查：包括所处环境位置、电气安装等检查；
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；

## 低压配电柜/ATS转换柜

设备检查：包括设备型号和规格确认。设备外观、组件的完整性等检查，接地检查、操作说明书等资料齐全；
安装检查：包括所处环境位置、电气安装等检查；
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；
断路器设定核查:断路器规格及其脱扣值和延时时间核查；
主备接线检查：检查ATS主/备接线配置情况。
启动检查:包括设备设定、标示、启动情况和监控状况的检查；

## 巴拿马电源

设备检查：包括设备组件型号和规格确认，设备外观、组件的完整性、有无灰尘等检查；
安装检查：包括所处环境位置、是否固定、是否水平、有无物理损伤、电缆连接牢固、布线合理、设备接地等检查；
电力导线核查:包括电力导线的名称、接头、截面尺寸、尺寸和数量等的核查；
断路器设定核查:断路器规格及其脱扣值和延时时间核查；
主备接线检查：检查主/备接线配置情况。
启动检查:包括巴拿马电源系统及其电池组设定、标示、启动情况和监控状况的检查；

## MCC配电柜/变频器

设备检查：包括设备型号和规格确认。设备外观、组件的完整性等检查，接地检查、操作说明书等资料齐全；
安装检查：包括所处环境位置、电气安装等检查；
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；
断路器设定核查:断路器规格及其脱扣值和延时时间核查；
变频器核查：包括变频器型号、设定值等；
主备接线检查：检查ATS主/备接线配置情况；
启动检查:包括设备设定、标示、启动情况和监控状况的检查；

## 高压直流屏

设备检查：包括DC240V直流控制柜及其电池型号和规格确认。设备外观、组件的完整性等检查，接地检查、操作说明书等资料齐全；
安装检查：包括所处环境位置、电气安装等检查；
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；
启动检查:包括高压DC240V直流控制柜及其电池设定、标示、启动情况和监控状况的检查；

## UPS系统/蓄电池

设备检查：包括UPS及其电池型号、规格、数量确认，检查电池的出厂时间。设备外观、组件的完整性等检查，接地检查、操作说明书等资料齐全；
安装检查：包括所处环境位置、电气安装等检查；
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；
启动检查: 包括UPS及其电池设定、标示、启动情况和监控状况的检查；

## 精密配电柜

设备检查：包括设备型号和规格确认，设备外观、组件的完整性等检查、接地检查、操作说明书等资料齐全；
安装检查：包括所处环境位置、电气安装等检查；
电力导线核查:包括电力导线的名称、接头、相序、标识、力矩、截面尺寸和数量等的核查；
断路器数据和设定核查:断路器规格及其脱扣值和延时时间核查、空气开关容量检查。
启动检查:包括设备设定、标示、启动情况和监控状况的检查；

## 防雷接地系统

等电位接地箱检查：包括所处环境位置、电气安装等检查、连接件是否满足规范要求；
等电位连接网检查：检查等电位网络的间隔、工艺是否满足要求。
机柜接地检查：检查每个机柜的接地紧固性及安装是否满足规范要求。
浪涌保护器检查：检查SPD的安装位置、规格与型号是否符合设计要求。