# 电气性能与功能测试

> 来源：《个人知识汇总 2026.7.3》导入




## 电气系统

本项目涉及的电气系统相关设备、设施主要包括以下：中压配电柜、变压器、柴油发电机组、低压配电柜、直流控制柜、ATS、巴拿马、UPS、蓄电池组、精密列头柜、开关等电气装置，相关配线及线缆敷设、管线管路等。
测试内容包括：

## 柴油发电机

状态指示验证：不在自动控制状态、电流断路器分开和闭合、引擎运行、控制电压错误、自动启动等状态显示检查
报警验证：冷却液高低温、低油压、少油、低油压、引擎过速、电池高低压等检查；
停机验证：低油压、冷却液高温、冷却液低液位、引擎过速、电池高低压、EPO发动等状况下停机动作检查；
发电机断路器脱扣验证：逆功率、过电流、低电压、低频率等状况下发电机断路器脱扣动作检查；
稳态运行验证：分别在25%、50%、75%负载的情况下运行半小时，检查发电机输出各项电参数(电压、频率、电流、谐波失真、电压调整度等)测试和相关仪表的校验情况的检查；
发电机100%负载发热实验：发电机在100%负载运行各4小时, 检查发电机运行状态及噪声。
发电机110%负载发热实验：发电机在100%负载运行各1小时, 检查发电机运行状态及噪声。
发电机100%容性负载发热实验：发电机在100%容性负载运行各1小时, 检查发电机运行状态及噪声。
瞬态响应测试：发电机输出瞬间加载和减载实验（0-50%；50%-100%；100%-0），测试输出电压和频率变化率和恢复时间；
发电机动环检测：测试验证动环系统中对发电机系统的监控功能；
燃油补给系统验证：包括外部供油系统油位检测、漏油检查、油泵运行测试、自动加油测试；
噪声验证：测量发电机在100%、50%和0%负载的情况下的噪声数据
发电机的冗余启动系统测试；
运行负载管理测试；
柴油发电机并机测试；
油路供应检测、紧急泻油模拟检测、日用油箱液位检测、储油罐液位及供油泵启停检测；
柴油发电机及机组相应的逻辑控制验证；

## 中低压配电柜

综合保护设定值检查、保护投入退出功能检查；

## 相关仪表、指示灯工作状态检查

整定值检查；
高低压备自投逻辑测试；
连锁逻辑功能测试；
断路器运行、满载发热检测；

## 变压器

噪声检测；
温控器显示状态检查、报警保护设定值检查。
散热风扇启停测试。
满载发热检测；
连锁测试；

## 巴拿马电源系统

报警和状态验证：各项报警、状态和参数显示检查；
单机发热试验: 主输入、旁路输入、输出等满载运行情况下其电源接头、电缆、电感等部件的发热实验；
单机稳态运行：分别在100%、50%负载的情况下输出电参数(电压、频率、电流、谐波失真、功率因数、电压调整度、电流平衡度等)测试和相关仪表的校验情况的检查；
电源模块测试：在100%负载的情况下对模块的均流、限流、热插拔、过载等状态进行测试；
电池测试：单台满载电池放电时间和电池接头、电缆、断路器等部件的发热试验和电池充放电测试；

## UPS

报警和状态验证：UPS各项报警、状态和参数显示检查；
UPS单机发热试验: 维修旁路、静态旁路、逆变输出满载运行情况下其电源接头、电缆、电感等部件的发热实验；
UPS单机稳态运行：分别在25%、50%、75%、100%负载各半小时的情况下UPS输入和输出电参数(电压、频率、电流、谐波失真、功率因数、电压调整度、电流平衡度等)测试和相关仪表的校验情况的检查；
UPS单机瞬态响应测试：UPS单机输出瞬间加载和减载、UPS单机旁路和逆转换、市电和电池转换试验，测试UPS单机输出电压变化率和转换时间；
100%负载下旁路和逆变转换；
市电和电池转换实验；
紧急保护停机功能测试；
动环系统检测：测试验证动环系统对UPS的监控功能；
集中旁路测试；
单机2小时以上满载发热测试；
零地电压测试；

## 蓄电池组测试

告警验证、稳态运行测试、瞬态运行测试、停机验证；
设计满载电池放电时间和电池接头、电缆、断路器等部件的发热试验、热成像扫描和电池充电测试；
电池放电时的内阻测试、放电终止电压测试、放电时间测试。
动环测试：测试验证动环系统对UPS电池的监控功能；

## 精密配电柜

启动检查；
100%负载运行30分钟以上连续发热测试：系统满载运行情况下电源接头、电缆等部件的发热实验；
功能验证：包括检查联锁装置能够正常中断和传输；
精密列头柜的全参数测试：包括在满载情况下对设备仪表相关显示参数和实际值进行校验；
零地电压检测；

## ATS双电源配柜切换操作测试

ATS启动检查；
ATS稳态运行检查：ATS正常电源、应急电源、正常电源旁路、应急电源旁路满载运行情况下电源接头、电缆等部件的发热实验；
ATS运行：手动执行ATS操作、模拟故障发生与恢复ATS自动转换、检查联锁装置能够正常中断和信号可以传输；
ATS设定检查:ATS切换工作的电压和频率阀值、延迟时间等参数设定的核实；
动环系统检测：测试验证动环系统对ATS的监控功能；

## MCC配电柜/变频器

MCC启动检查：主要检查指示灯、开关状态、变频器等电气元件是否正常；
MCC运行检查：主备路电源、变频器设计满载运行情况下电源接头、电缆等部件的发热实验；
MCC手动运行检查：手动操作变频器，故障模拟、频率变化等操作；
MCC设定检查:查看变频器设定值；
动环系统检测：测试验证动环系统对MCC、变频器的监控功能；

## 高压直流屏

报警和状态验证：各项报警、状态和参数显示检查；
运行检查：主备路电源切换、运行状态检查
电池测试：模拟断电，电池供电运行状态检查；