# 电气测试内容（现场作业指导）

> 来源：《个人知识汇总 2026.7.3》导入



## 柴油发电机｜油路系统

**设备**：柴油发电机｜**测试项目**：油路系统

**测试内容**：
手动补油/卸油，核对超高、高、低、超低油位报警信息；
自动补油/卸油，模拟油箱高低液位，查看是否自动补油卸油并报警；
模拟主用油泵故障，备用油泵启动补油；
供油系统应该双路UPS供电；

**测试标准**：
注意先开阀后开泵

**温度要求**：
电池极柱20K
连接排和电缆45K
开关不大于70℃
电池表面15K

## 柴油发电机｜功能报警

**设备**：柴油发电机｜**测试项目**：功能报警

**测试内容**：
修改阈值，模拟过压、欠压、过频、欠频、冷却水温度高、发动机超速保护、
冷却液低液位、过载保护、电池电压低、电池电压高、机油压力低、机油压力高，启机失败、紧急停机等报警

**温度要求**：
PDU端子25K
空开端子20K
主开与外部的接线端子温升80K
配电链路（电缆、母线、端子）温升70K

## 柴油发电机｜瞬态测试

**设备**：柴油发电机｜**测试项目**：瞬态测试

**测试内容**：
记录 0%－50%、50%－100%、100%－50%、50%－0%、0%－100%、100%－0%的
瞬态波形

**测试标准**：
突增最大瞬态电压偏差要求＜15%，4s内恢复至偏差2%
突增最大瞬态频率偏差要求＜7%，3s内恢复至偏差2%
突减最大瞬态电压偏差要求<20%，4s内恢复至偏差2%
突减最大瞬态频率偏差要求<10%，3s内恢复偏差2%

## 柴油发电机｜稳态测试

**设备**：柴油发电机｜**测试项目**：稳态测试

**测试内容**：
记录0%、25%、50%、75%、100%负载下电压、电流、频率、功率、谐波等数据

**测试标准**：
三相稳态线电压要求＜0.3%
稳态频率要求＜0.5%
电压谐波要求＜5%
稳态电压偏差要求：<1%以内

## 柴油发电机｜承载测试

**设备**：柴油发电机｜**测试项目**：承载测试

**测试内容**：
记录线电压、相电流、排烟温度、转速、机油压力、冷却液温度、噪声、频率、功率、机头温度、电缆温度、电缆接头温度、气缸温度、环境温度、油耗等数据

**测试标准**：
阻性满载4小时
超载1小时
容性1小时（容性负载0.85－0.95之间，根据柴发特性曲线和现场需求确定）

## 柴油发电机｜柴发并机功能

**设备**：柴油发电机｜**测试项目**：柴发并机功能

**测试内容**：
模拟1路失电信号，控制屏收到信号，柴发自启并机；模拟2路失电信号，控制屏收到两路信号，柴发自启并机；一键启机，并机
并机模拟主控柜ATS切换，并机应正常运行
并机模拟主控柜PLC断电\恢复，并机应正常运行
并机模拟主控柜PLC通信故障\恢复，并机应正常运行
并机模拟单台柴发故障，并机应正常运行
模拟市电恢复，记录延时停机时间，百叶关闭时间
并机运行中，控制柜打至手动，柴发正常输出
合馈线台数测试
最小启机台数测试

**测试标准**：
记录并机完成时间

## 变压器｜冲击试验

**设备**：变压器｜**测试项目**：冲击试验

**测试内容**：
冲击电压取75KV   观察变压器外观，声音以及继电保护装置的动作，测量试验前后的绝缘电阻和吸收比且无明显偏差

## 变压器｜功能测试

**设备**：变压器｜**测试项目**：功能测试

**测试内容**：
开门跳测试并核对报警，开门上级馈线断路器无法合闸；
风机手自动启停测试；
超温报警、超温跳闸测试；

**测试标准**：
正常值:100度启风机，80度风机停止，130度高温报警，
150度超温跳闸

## 变压器｜空载测试

**设备**：变压器｜**测试项目**：空载测试

**测试内容**：
（高压侧断路器合闸，低压侧断路器分闸）
记录环境温度、线圈温度、铁芯温度、输入功率、空载电流、噪声等

## 变压器｜带载测试

**设备**：变压器｜**测试项目**：带载测试

**测试内容**：
记录有功功率、视在功率、高低压侧电流和电压、电压电流谐波、功率因数、噪声等数据；
热成像扫描并记录环境温度、铁芯绕组温度、变压器内母排温度、线缆连接处温度；
计算变压器效率；

**测试标准**：
效率=输出功率/输入功率*100%
半载0.5h
满载2h，每30分钟记录以上数据
超载110%1h，每30分钟记以上数据

## UPS｜功能测试

**设备**：UPS｜**测试项目**：功能测试

**测试内容**：
模式切换和报警测试

## UPS｜带载测试

**设备**：UPS｜**测试项目**：带载测试

**测试内容**：
记录相电压、线电压、电流、频率、功率因数、电压电流谐波等数据；
扫描并记录UPS进出风温度、输入输出断路器、线缆端子、UPS模块等温度；
计算UPS逆变效率；

**测试标准**：
逆变效率=（输出功率/输入功率）×100%   要求＞94%
稳态电压偏差±2%，电流偏差±5%

输入电流、输出电压谐波≤5%

主路满载2h，主路超载1h，静态旁路满载1h，维修旁路满载1h

## UPS｜瞬态测试

**设备**：UPS｜**测试项目**：瞬态测试

**测试内容**：
记录 0%－50%、50%－100%、100%－50%、50%－0%、0%－100%、100%－0%，逆变转旁路、旁路转逆变，市电转电池、电池转市电的瞬态波形

**测试标准**：
电压瞬态偏差要求＜5%,20ms恢复至2%内
计算公式：突增：（最低-最高）/220*100%
                  突减：（最高-最低）/220*100%

## UPS｜并机功能

**设备**：UPS｜**测试项目**：并机功能

**测试内容**：
负载均分功能：70%负载下模拟单台UPS故障
并机失联功能测试：30%负载记录电压电流，拔掉并机线查看波动并记录数据
负载不平衡测试：三相100%负载记录电压、电流、频率、功率因数、电压电流谐波， 两相50%一相100%负载记录数据
ECO模式测试：50%、100%负载下切换ECO模式记录数据

**测试标准**：
各个单机之间最大偏差2%以内

## 蓄电池｜放电前准备

**设备**：蓄电池｜**测试项目**：放电前准备

**测试内容**：
力矩、内阻合格，电池可在线监控，充电24h，环境温度±25℃

## 蓄电池｜电池放电

**设备**：蓄电池｜**测试项目**：电池放电

**测试内容**：
UPS增加至设计负载，断开输入开关，进入放电模式，放电15分钟
测量并记录环境温度、电池本体温度、连接排温度、极柱温度、线缆温度、
开关箱温度和充放电电流、电压、功率
计算各组电池的均流度，5%以内合格
计算电池逆变效率

**测试标准**：
电池监控应设置好高低电压阈值，避免过放
设计负载根据电池效率计算
电缆和铜排温升应≤45K，极柱温升≤20K，外壳温度＜40度
放电测试中电压低于10.5V，电池出现高温、漏液、爬酸、鼓包则视为不合格，更换后复测
（最大值－平均值）÷平均值×100%
设计功率÷（放电电压×放电电流）

## 列头柜｜功能测试

**设备**：列头柜｜**测试项目**：功能测试

**测试内容**：
核对支路开关和PDU、面板显示是否对应
报警测试
PDU相序核对

## 列头柜｜带载测试

**设备**：列头柜｜**测试项目**：带载测试

**测试内容**：
测量并记录PDU接线端子温度、电缆温度、线束温度、主进断路器温度
总输入开关电压、电流、功率，支路开关电压、电流、功率
满载时测量零地电压应＜2V

**测试标准**：
PDU接线端子温升应＜25K，最高不超过70度
满载2小时

## 列头柜｜超载测试

**设备**：列头柜｜**测试项目**：超载测试

**测试内容**：
PDU抽取20%，按其支路开关的容量满载带载2h
列头柜抽取20%，按其额定容量的1.2倍带载2h

## 巴拿马变压器｜功能测试

**设备**：巴拿马变压器｜**测试项目**：功能测试

**测试内容**：
核对运行参数；修改阈值模拟风机启停，告警及跳闸，并与动环核对；
模拟过载、风扇故障、变压器温度、弧光、过流告警并与动环核对

**测试标准**：
巴拿马变压器风机设定：
风机启动温度50度、风机停止温度30度、
高温报警温度130度、超温跳闸温度135度

## 巴拿马变压器｜承载测试

**设备**：巴拿马变压器｜**测试项目**：承载测试

**测试内容**：
记录输入电压、电流、谐波、三相总功率、系统负载总功率、功率因数及绕组
温度，计算功率损耗、系统效率；记录交流配电柜总功率、电压、电流、功率因数
承载结束后，打开变压器门，查看开门跳并核对告警；
开门后扫描变压器三相绕组温度并记录

**测试标准**：
满载4小时

## 巴拿马整流柜｜功能报警测试

**设备**：巴拿马整流柜｜**测试项目**：功能报警测试

**测试内容**：
核对整流柜运行参数电压、电流、电池电压、功率、功率因数、模块负载率、变压器温度等
模拟模块故障、电池开关跳闸、电池放电、过载、风扇故障、变压器温度等
报警

**温度要求**：
整流柜技术指标：
输出电压瞬态波动要求不大于额定输出电压的±5%
整流模块不均衡度要求≤±5
电压、电流谐波要求≤5%
直流输出稳压精度要求＜±0.5%  【计算公式：(最大值/最小值-270)/270 】
输出端子温度要求≤65°C，母线温度要求＜50°C

## 巴拿马整流柜｜压载测试

**设备**：巴拿马整流柜｜**测试项目**：压载测试

**测试内容**：
整流柜压载A/B路各分两个阶段，每个阶段2小时。
压载期间需测量整流柜直流输出电压、电流，并计算功率
模拟每框负载不均衡时（每台抽出一个模块），巴拿马前置中压柜电压和电流
谐波≤5%
系统直流输出稳压精度应小于±0.5%

**测试标准**：
整流模块不均衡度要求≤5%
压载时温度扫描：进风温度≤30度，出风温度≤45度，
模块输出端子温度≤65度
（最大值/最小值-270）/270

## HVDC｜功能报警

**设备**：HVDC｜**测试项目**：功能报警

**测试内容**：
交流输入欠压过压，直流母线过压欠压，电池过压欠压，
模块故障，输出开关分断等；参数核对

## HVDC｜承载测试

**设备**：HVDC｜**测试项目**：承载测试

**测试内容**：
满载压测4小时，50%和100%负载下取值：输入输出相电压、电流、有功功率，
功率因数，谐波
整流模块负载均分测试
0%、50%、100%负载稳压精度≤±0.5

**测试标准**：
计算系统效率应＞95%
不平衡度≤5%

## HVDC｜瞬态测试

**设备**：HVDC｜**测试项目**：瞬态测试

**测试内容**：
0%-100%，100%-0%，市电电池转换

**测试标准**：
最大输出电压瞬态偏差＜±5%

## HVDC｜电池放电

**设备**：HVDC｜**测试项目**：电池放电

**测试内容**：
记录每组的放电电压和电流，结束后记录充电电压和电流；温度扫描

## 低压逻辑｜电池放电

**设备**：低压逻辑｜**测试项目**：电池放电

**测试内容**：
自投手复，自投自复，查看低压母联动作逻辑；
自保持功能（两路同时断电）；
模拟低压母联控制电源故障，应无动作；
模拟电源单相缺相，应无动作；
模拟备自投故障，应无动作，动环核对报警；
转换开关位置状态核对；

**测试标准**：
自投:分断中压馈线柜，经延时分断变压器进线，再延时合闸低压母联，记录延时时间;
自复：恢复变压器供电，经延时分断低压母联，再延时闭合变压器进线，记录延时时间