# 电气面试题库

> 来源：《个人知识汇总 2026.7.3》导入



## 面试题：中压综保是如何判断市电有压的？

取母线PT电压，无压有流闭锁

## 面试题：市电无压无流的依据？

无压无流根据现场配置，综保内可设置。
进线、母线PT电压低于额定电压的25%-30%判定无压，
进线电流低于30A判定无流

## 面试题：中压动作逻辑为什么要无压无流？

安全双保险。防止PT断线或电压波动造成无压误判，也防止断路器分闸造成无流误判

## 面试题：中压定值？

过流1段，过流2段，过流3段，过流三段又叫过负荷

## 面试题：进线隔离柜电表为什么没有相电压?

进线柜为VV接法，进线柜输入三相三线制，VV接法没有中性点引出的零线，而相电压是相线和零线之间的电压，没有零线就检测不到相电压，所以VV接法只检测线电压。（只在AB、BC之间设置互感器）

## 面试题：PT柜的接线？

PT互感器一次为星形接法，二次为星形+开口三角形接法。二次星形接法互感器引出中性线，采用三相四线制，用于检测线电压和相电压。开口三角形接法检测零序电压，开口三角正常无电压（接近于0但不为0，不大于5），系统单相接地时输出100V和33.3V，触发保护
中压柜输入三相三线制，无需中性线平衡单相电流，经降压变压器才输出三相五线制

## 面试题：三段式过电流保护指的是？

电流速断保护，限时电流速断保护，定时限过电流保护
1段：近区短路0秒跳闸，一般保护到母线侧线路出口一段距离，一般保护线路的80%
2段，带0.3-0.5秒左右的时限跳闸，一般保护全线路，或下一回线路的15%
3段，带N秒的延迟跳闸，比2段更长的时限，一般是按照躲过最大负荷电流整定的，可作为1、2段的后背保护，保护范围最大，时限最长。动作整定值最小，仅比额定电流大20%-50%,又称过负荷保护，主要用于本条线路的超载

## 面试题：中压柜综保有哪些保护？

零序，过流，速断
零序保护：三相电流平衡时，没有零序电流。当发生短路接地时，零线中就会有电流
流过，导致三相不平衡，产生零序电流，零序保护就是用零序互感器采集零序电流，
当零序电流超过设定值，就会断开电路
过流保护：过电流和超载时，延时断开电路，以保护设备
速断保护：短路保护，采用提高整定值（电流设定值比过流大），瞬时切断电路
变压器前若无隔离柜，则馈线柜增加开门跳闸保护，超温保护
柴发并机柜增加差动保护

## 面试题：差动保护是指？

线路的两侧设有两个电流互感器，一侧流入一侧流出。正常情况下流入和流出的电流相等，当线路中发生接地或短路故障时，流入和流出的电流不相等，超过设定值时，就会跳开与被保护设备相连的断路器，切除故障

## 面试题：高压五防？

防止带负荷分、合隔离开关
防止误分合断路器
防止带电挂接地线
防止带接地线合断路器
防止误入带电间隔

## 面试题：中压断路器的四种状态？

运行，热备用，冷备用，检修
运行状态：  断路器手车在工作位置，合闸状态，合闸指示灯亮
热备用状态：断路器手车在工作位置，分闸状态，分闸指示灯亮，断路器可随时根据
需要进行合闸
冷备用状态：断路器手车在试验位置，分闸状态，指示灯和综保装置无显示
检修状态：  断路器手车在试验位置，分闸状态，指示灯和综保装置无显示，接地刀
合闸或已挂接地线，已挂标识牌

## 面试题：进线隔离柜的作用？

提供明显的断开点、防止误操作、倒闸操作、提高安全性、便于维护和测试

## 面试题：进线柜的作用？

接通和分断市电电源、综合保护、监测市电电气参数、控制和指示功能

## 面试题：计量柜的作用？

计量电能消耗，为结算电费提供依据、成本核算、满足电力部门的相关法规

## 面试题：PT柜（电压互感器柜）的作用？

电压测量和检测、为继电保护装置提供电压信号（过电压、欠电压）、绝缘检测

## 面试题：直流控制电源（直流屏）的作用？

直流屏就是将交流电变压整流成为直流电并存储在蓄电池中同时为二次设备保护和操作机构提供电源（如：微机保护装置、
控制回路、合闸回路、指示灯、中压PLC），当供电中断时，由蓄电池单独提供直流电源

## 面试题：直流屏合母和控母的作用？

合闸母线为合闸提供电源，给断路器储能电机回路供电。断路器合闸时需要较大的合闸电流，导致在合闸时母线电压降低，为了避免母线电压降低而影响控制回路，所以有单独的合闸母线。控母电压是合母电压经降压硅链后的电压。
控制母线给控制回路提供电压，（综保、多功能表、指示灯、带电显示器、中压PLC）

## 面试题：10KV电缆头检查标准？

1、检查冷缩套管整体不应有空气，尤其注意三指套电缆分叉处和应力锥处；
2、冷缩套管整体无破损；
3、应力锥要覆盖铜屏蔽和半导体连接处；
4、采用冷缩套管区分颜色；
5、电缆头接头力矩合格；
6、接地线在零序互感器下端时，不得穿过零序互感器接地；
7、接地线应与铜排自然接地，不得受力

## 面试题：一路市电一路柴发的这种运行模式，怎样实现合闸的？如何躲开它这个闭锁关系？

1。手动操作：手动退出中压备自投，单路停电，手动分闸市电进线及馈线开关，母联不动作（母联保持分闸），手动启动柴发，手动闭合柴发出线柜，柴发进线柜，再依次闭合馈线柜。
2.限电模式：在备自投设置A路B路限电硬压板，假设A路限电压板投入，A路停电，A路市电进线及馈线分闸，母联不动作（母联保持分闸）柴发自动启动。

## 面试题：柴油发电机并机三要素？

同压同频同相位

## 面试题：柴油发电机原理？

由转子、定子和励磁发电机组成，转子被励磁发电机励磁后产生固定磁场，转子旋 转后会在定子铁芯上产生交变磁场，定子线圈切割交变磁场产生电力；交流发电机由发动机曲轴直接驱动旋转

## 面试题：柴油发电机接地电阻柜的作用？

以60欧姆接地，机组运行的时候接地电阻柜合闸，在并机状态下，如果是这一段的柴发全部运行起来，接地电阻柜只需一台合闸，两段柴发，如果是母联合闸状态下，两段柴发只需一台接地电阻柜合闸，默认是1号合闸，其他都是分闸状态，如果1号电阻柜没合闸成功，会自动合闸2号电阻柜。
如果是单台启机，每一台合一台各自的接地电阻柜。
接点电阻柜只是启动一个保护的，不影响发电机正常输出电压。
接地电阻柜未合闸柴发不允许启机

## 面试题：柴发润滑不好会有什么影响？

加剧磨损（活塞、曲轴、连杆等零部件）、温度升高、功率下降、增加油耗、增大噪音、故障频发（拉缸、抱轴）

## 面试题：如何判断柴发润滑状况是否良好？

观察机油压力和温度、机油外观、机组运行声音、机油液位、查看机油滤清器、油耗

## 面试题：柴发蓄电池故障可否使用
UPS蓄电池代替？

不可，柴发启动瞬时电流大，UPS则是恒电流

## 面试题：柴发后备时间如何计算？

柴发后备时间h＝实际可用油量L/（现运行市电容量KVA×0.27）  
0.27：燃油比，1KW电消耗0.27升油

## 面试题：柴发冷却液温度过高有什么不良影响?

功率下降、油耗增加、零件膨胀变形、机油性能变差、气缸垫损坏、电气系统故障、
安全风险增加

## 面试题：柴发冷却液温度过高的原因?

冷却液不足、散热器问题、冷却风扇故障、水泵故障、节温器故障、负荷过大、供油时间不准确、喷油器雾化不良、
气缸垫损坏、进气温度过高、环境湿度过大、水温表或传感器故障、冷却系统设计不合理

## 面试题：柴发压测时需要关注哪些？

冷却温度、转速、频率、电压等参数，机头、涡轮、气缸、排气温度；柴发压测各项
参数是否正常，柴发有无异响，机头气缸排气温度是否正常，百叶是否正常开启

## 面试题：柴发排放标准？

国四

## 面试题：高海拔地区对柴发的影响?

1.功率显著下降，进气含氧量不足，柴油燃烧不充分，涡轮增加柴发每升高1000米，功率下降3%-8%;自然吸气柴发每升高1000米，功率下降10%-15%；
2.油耗上升，积碳严重，喷油嘴堵塞，排气烟度大；
3.启动更困难，气缸内温度低，温度低电池容量减少；
4.散热能力差，易过热；

## 面试题：高海拔地区柴发测试前置要求？

1.柴油牌号是否匹配低温，油路须无空气、无渗漏，柴油储备充足；
2.润滑系统，机油油位在刻度尺中间偏上，机油型号符合高原低温要求；
3.冷却系统，冷却液位正常，无渗漏；
4.进气空滤无堵塞，进气口无遮挡，无热风回流；
5.排气系统无漏气，无烫伤风险

## 面试题：柴发告警阈值？

过压：默认值110%，测试值115%
欠压：默认值85%，测试值80%
过流：默认值200%，测试值210%
过频：默认值6HZ，测试值2HZ
机油压力低：默认值200kpa，测试值100kpa
冷却水温度高：默认值110℃，测试值111℃
发动机超速：默认值1875RPM，测试值1490RPM

## 面试题：柴发的四个冲程？

进气，压缩，做功，排气

## 面试题：柴发有功功率1800KW，容性功率因数0.9，需要补多少无功功率？

视在功率=1800/0.9=2000KVA， 则无功功率=2000²-1800²=根号下760000=872kvar

## 面试题：有功，无功，视在和功率因数的关系？

功率因数=有功功率/视在功率      有功功率²+无功功率²=视在功率²

## 面试题：供电电压标准？

低压供电系统中，相电压允许偏差为-10%~+7%，即198-235.4V

中压供电系统中，线电压允许偏差为±7，即9.3-10.7KV

## 面试题：接地系统?

TN-C:三相四线制（L1、L2、L3+PEN），中性线和保护地线共用一根，数据中心严禁使用
TN-S:三相五线制（L1、L2、L3+PE+N），零线只走工作电流，地线只走保护电流，地线
平时无电流，零线和地线在变压器端接地，之后永远不相连。安全、零地电压低，可装漏电
保护器。数据中心最常用。
TN-C-S：（前共后分，L1、L2、L3+PEN），进入建筑总配电柜后，PEN分成N和PE，
从此不在相连，分点之后禁止N和PE再合并。
TT系统：变压器中性点接地，设备外壳保护接地。
IT系统：变压器中性点不接地，设备外壳保护接地。

## 面试题：接地方式？

工作接地：变压器中性点直接接地；
保护接地：设备的金属外壳直接接地，防止人员触电。适用与TT，IT系统。
保护接零：设备外壳接保护零线，不直接接地。适用于TN系统。
重复接地：工作接地之外，再把零线（PEN线或PE线）多处接地。防止零线断线后，设备
外壳带电伤人。适用于TN系统。

## 面试题：变压器风机控制动作？

绕组80°C停风机
100°C起风机
130°C告警
150°C跳闸 →150℃跳闸根据绝缘等级设定，F级临界温度是155度，最高温升100K
巴拿马变压器
50度起风机，30℃停风机，130℃高温报警，135℃高温跳闸

## 面试题：影响变压器绝缘性能的因素？

温度、湿度、过电压

## 面试题：变压器的单点接地和多点接地？

单点接地：中性点接地；多点接地：外壳、柜体、金属框架接地

## 面试题：Dyn11接线组别的含义？

D表示变压器高压侧三角形接法
y表示变压器低压侧星形接法
n表示变压器有中性点引出
11表示高低压之间的向量差是30度，低压绕组的电压向量位移落后高压绕组30度（用时钟表示的方法，高压侧的电压向量指向时钟的12点时，低压侧的电压向量指向11点，夹角为30度）。

## 面试题：变压器低压侧为什么要星型接法？

星型接法中性点引出中性线，零线。才有220V相电压，做单相负荷。便于接地保护。

## 面试题：变压器挡位的调节？

根据变压器的原理，调压变压器中的档位其实是调节匝数比，而变压器的总匝数是一定的。电压比就是匝数比。高往高调、低往低调。
五个档位分别为：
一档10500/400=26.25    10000/26.25=380.952381
二档10250/400=25.625  10000/25.625=390.2439024 
三档10000/400=25          10000/25=400
四档9750/400=24.375    10000/24.375=410.2564103   
五档9500/400=23.75      10000/23.75=421.0526316

## 面试题：变压器一二次侧电流计算方式？

容量\电压\1.732

## 面试题：为什么干式变压器的B相绕组温度高？

B相位于中间位置散热条件差；B相磁路短，磁通密度高，磁滞损失要大一些，
所以温度高一点

## 面试题：变压器的工作原理？

电磁感应原理，电流从一次侧绕组流入铁芯，产生交变磁场，从二次侧绕组流出，实现降压

## 面试题：变压器损耗如何计算？

中压馈线电能-变压器进线电能

## 面试题：变压器什么负载率下效率最高？

半载效率最高。
当可变的铜损等于恒定的铁损时，效率最高，而这一平衡点一般为50%-75%。
铁损（不变损耗）：由铁芯的磁滞和涡流产生，仅与输入电压和频率相关，只要变压器通电，这部分损耗就固定存在，与负载大小无关。
铜损（可变损耗）：由绕组的电阻产生，损耗功率与负载电流的平方成正比（P=I²R），负载率越高，铜损越大。
当负载率过低时，铜损很小，但铁损占比极高，总效率偏低；当负载率过高时，铜损会快速增长并超过铁损，总效率也会下降。只有当铁损 = 铜损时，总损耗最小，效率达到最高，而这一平衡点一般为50-75之间。

## 面试题：变压器的阻抗电压？

变压器的核心参数，也叫短路阻抗。决定了变压器的短路电流与保护整定。
将变压器的二次侧短路。一次侧施加电压，使绕组电流达到额定电流，一次侧施加电压与额定电压的比值。
即：阻抗电压=施加电压/额定电压*100%
变压器的短路电流=二次侧额定电流/阻抗电压

## 面试题：变压器压花技术的作用？

增大铜排之间的接触面积

## 面试题：低压断路器的三种保护？

长延时、短延时、瞬时
长延时（Ir）：适用于过载过流
短延时（Isd）：适用于中度短路，上下级配合，缩小停电范围
短延时的 黑色定时限 白色反时限 
定时限时间不随电流变化而变化 反时限时间根据电流变化而变化
瞬时（Ii）：适用于严重短路，母线和进线近端短路，紧急切断
变压器进线断路器不设置瞬时保护

## 面试题：变压器进线断路器为什么不设置瞬时保护？

下级出线短路时，短路电流会流过出线开关和进线开关。若进线开关设置瞬时，上下级
开关会同时跳闸，造成全柜停电。取消进线瞬时，只留短延时保护，让下级先跳闸，进线短延时后判断，只有在下级拒动时才动作。选择性只停局部，不停全柜。

## 面试题：变压器散热方式？

变压器散热风机，配电室空调送风散热

## 面试题：变压器温度检查检测？通过什么
去检测的？

打开观察窗口用热成像扫描，查看温控仪

## 面试题：变压器压载过程中都关注那些内容？

变压器温度，异响，各配电柜温度，效率，参数等

## 面试题：变压器支架高温原因

高温可能是因为支架材质原因，铁支架会产生涡流，引起发热，可以更换不锈钢支架

## 面试题：变压器和低压柜等这些封堵，有什么
要求吗？

不能用防火泥，要不透光，阻燃材料

## 面试题：低压母联、母排连接方式是哪几种？

最常见的是单母联，还有双母联。单母联：两段母联由断路器和隔离开关组成，
母联断开，分段运行

## 面试题：低压PLC动作时间？

低压PLC动作时间大于中压PLC动作时间，优先中压母联，失电侧低压进线先分闸，
低压母联再投入

## 面试题：低压无压无流依据？

低于额定电压的20%-30%判定无压，低于电流的0.5%-2%判定无流

## 面试题：常见的开关带载功率?

400A带263KW、630A带414KW、250A带164KW         例 380*400*1.732=263KW
                                                                                               400*220*3=264KW（每相）

## 面试题：600KVA的UPS满载电流是多少？

600KVA满载电流单相900A                        例 600*1/3/220=0.9=909A

## 面试题：相电压和线电压的关系？

相电压=线电压/1.732

## 面试题：巴拿马电源系统的架构？
和UPS、HVDC相比有何区别？

巴拿马电源系统将传统低压配电部分（变压器进线、低压配电柜、UPS\HVDC、母联柜）做到了优化集成，简化了链路中的多级配电，采用移相变压器替代工频变压器。
由10KV输入，同时输出240V和380V交流电。
240V交流电由输入开关输入，经整流器整流为270V直流电输出至列头柜，AB路分主从机（A1为主机，B2为从机），主从机由常闭的母联开关连结,  共同带载运行,  每个整流柜配置22台30KW的整流模块，效率更高、成本更低、占地面积更小，
另一路380V交流电至动力配电柜，UPS供电，采用传统的低压母联柜。

## 面试题：巴拿马整流柜压载方案？

移相变压器满载，需要将交流侧直流测均加满。
交流侧：动力UPS拉满（空调，或补充集中式假负载）；

直流侧：AB路两台整流柜，A1和B2互为备用，带五个列头柜。 压载分两个阶段，每个阶段2小时，先加从机的两个列头柜，将从机的1个列头柜加至满载，1个列头柜做补充加够母联，主机的1个列头柜加至满载，加够整流柜满载。压载断开另一路的电池和输入开关。其余三组整流柜也这样执行。

## 面试题：巴拿马变压器各测点位置？

初级测点：10KV进线侧     次级测点：240V绕组侧     辅助测点：380V绕组侧

## 面试题：巴拿马整流侧悬浮供电方式？

正常情况下正负两极接地电压均为135V。当两极中任意一极接地时仍可正常供电，接地极的电压会倒向未接地极，即接地极0V，未接地极270V。若正负两极都接地，则短路故障。

## 面试题：UPS从主路逆变切到手动维修旁路的
操作？

操作逆变关机，转到静态旁路模式，闭合维修旁路开关，分断UPS输出开关，电池开关
，输入开关；

## 面试题：UPS性能测试中，我们应该关重点关注哪些参数？

瞬态波动范围和恢复时间，UPS的效率，谐波，稳态电压精度和压载链路温度；

## 面试题：UPS不均流原因

不均流是因为线缆有阻抗，阻抗的大小取决于线缆的长度，材质和端子的接触电阻，
不均流一般发生在静态旁路和ECO模式下

## 面试题：UPS几线制？进线几根，出线几根？

三相五线制，进线三根，出线五根

## 面试题：UPS的主路和静态旁路是怎么实现
0毫秒切换的？

UPS控制模组实时跟踪主路和旁路市电，主路与旁路的电压始终保持同频、同相、等幅。静态旁路与主路逆变通过双向晶闸管SCR微秒级动作实现模式切换。静态与主路微秒级重叠。

## 面试题：UPS逆变转旁路的时间控制在多少合格？

≤5ms合格；≤3ms良好；≤1ms优秀。

## 面试题：UPS主路时，为什么不能切维修旁路？

主路和维修的输入电压，不同源，不同步，有压差，合闸会导致炸机，烧模块，会有巨大环流。一般设有电气+机械互锁，主路禁止合维修旁路。

## 面试题：UPS并机运行时，断掉一台的输入开关，
UPS是怎样的状态？

开关断掉那台电池放电模式，其余机组并机。放到截至电压后电池开关脱扣，UPS自动转旁路。无脱扣功能的也是放到截至电压转旁路。它是有一个电池保护功能的。

## 面试题：电池放电过程中关注哪些数据？

电池外壳温度、极柱温度、连接排温度、电缆温度、开关温度，
放电电压和电流；
放电功率，均流度；

## 面试题：电池放电标准？

电池极柱20K，连接排和电缆45K，开关不大于70℃，电池外壳不大于40℃

## 面试题：放电中其他电池都是在35度，然后一节电池是在45度，这个属于正常现象吧？

温差超过20%，需多关注温度变化，现场实际情况，有无空调口直吹导致温差过大。

## 面试题：电池的温度补偿公式？

V 浮充 = 53.5 V+（10°C-25°C）×（-3 mV)×24=54.58 V（电池温度10°C，53.5V浮充电压）；
       53.5：电池节数*2.23        10℃-25℃：实际温度与标准温度的温差       -3mv :每2V电池每差1℃补偿-3mv       24：节数
       温度补偿公式=总浮充电压+需要补偿的总电压

## 面试题：蓄电池浅放电和深放电深度?

浅放电20%容量，深放电80%容量

## 面试题：电池打力矩前的准备工作？

工艺检查，准备适合套筒，确认扭矩值，确认开关是否断电

## 面试题：电池巡检模块会检查吗？

查看编号与电池是否一致，采集线接线，是否固定，通讯测试

## 面试题：线性负载和非线性负载的区别？

线性负载，电阻不变，斜率不变，遵循欧姆定律，电流随着电压的变化而变化，电压升高则电流升高，功率也就升高
非线性负载，电阻和斜率会随着各种因素变化，电流不会随着电压的变化而变化，所以不用非线性负载。因为非线性负载会对末端的电流谐波产生影响，它的电流谐波会变大

## 面试题：PDU温度的要求？

25K，不大于70

## 面试题：线缆线鼻子压接不规范有什么影响?

接触不良，会使接触电阻增大，引起发热；容易变形、断裂影响可靠性

## 面试题：线缆头涮锡的作用？

减少发热，抗氧化，防止铜芯电缆端头开叉引起事故，减少电缆接头的接触电阻

## 面试题：包间满载压测过程中需要做哪些工作？

增加至机柜设计功率，温度扫描（主进、线束、空开、PDU），数据记录测量，
注意假负载巡视，机房配备灭火器

## 面试题：零地电压形成的原因？

三相负载不平衡，接地不可靠。  GB50174-2008规定零地电压应控制在2V以内

## 面试题：零地电压过高的影响？

引起硬件故障，烧毁设备、引发控制信号的误动作、影响通信质量

## 面试题：三相电流不平衡度计算公式？

（最大值-最小值）/最大值*100%

## 面试题：电流不平衡度过高的影响？

增加线路损耗、影响设备运行、变压器发热、降低供电质量、增加维护成本、影响电力
系统稳定性

## 面试题：视在功率、有功功率和无功功率的定义
和区别？三者的关系？

视在功率单位为va Kva。视在功率表示交流电器设备容量的量。等于电压有效值和电流有效值的乘积。它乘以功率因数等于
有功功率
有功功率单位为w Kw。有功功率表示单位时间内实际发出或消耗的交流电能量，是周期内的平均功率。单相电路中等于电压
有效值、电流有效值和功率因数的乘积
无功功率单位为Var KVar。单相交流电路中，无功功率等于电压有效值、电流有效值和电压与电流间
相位角的正弦三者之积
三者关系是：
视在功率平方＝有功功率的平方＋无功功率的平方
有功功率＝视在功率×功率因数 
功率因数是有功功率与视在功率的比值，用于衡量电气设备效率的高低。

## 面试题：功率如何计算？

P（功率）=线电压×电流×1.732 单位w

## 面试题：断路器、隔离开关、空气开关的区别？

断路器：有灭弧装置，可带负荷操作，不但能操作负荷电流，还能操作短路电流
隔离开关：没有灭弧装置，不能带负荷操作（电流5A下可操作）起隔离检修作用
空气开关：适用于小电流负荷中，采用空气作为灭弧介质，起隔离和保护作用

## 面试题：断路器储能的工作原理？

储能：电机转动把合闸弹簧拉紧存力，到位后卡扣锁定。

合闸：卡扣松开，弹簧回弹，带动触头闭合。合闸的同时会把分闸弹簧存力。

分闸：分闸弹簧回弹，拉开触头。

## 面试题：浪涌保护器是做什么的？

防瞬间高压浪涌、防雷击、防电压尖峰，保护用电设备不被击穿烧毁

## 面试题：SVG无功补偿的原理？

实时采集线路电压 / 电流，计算无功缺额，发PWM波控制 IGBT，利用电容实时输出精准容性无功电流补偿线路的负载无功，线路容性过剩就吸收无功。电网只走有功、功率因数接近 1。

## 面试题：功率因数接近1的原因

减少线路损耗，充分利用变压器 / 开关容量，稳定电网电压，避免供电部门罚款

## 面试题：有功，无功，视在和功率因数的关系？

功率因数=有功功率/视在功率      有功功率²+无功功率²=视在功率²

## 面试题：欧姆定律?

U=IR     电压=电流*电阻
I=U/R    电流=电压/电阻
R=U/I    电阻=电压/电流

## 面试题：电阻、电导率、长度和截面积的关系？

R=PL/S   R:电阻  P=电阻率  L：导体长度  S:截面积

## 面试题：测试工期滞后如何解决？

首先分析原因，看什么原因导致的滞后，设备问题还是人员不足？
重新安排计划，先完成影响交付和联调的测试项。
增加人员和仪器，如有需要可进行两班倒。

## 面试题：测试期间，怎么避免安全风险？

每天早会和前一天晚会，向测试人员和厂家、总包宣贯工作内容和风险，操作设备带防护手套，集中式负载送电前要核相序，测试期间挂警戒线，电缆张贴带电请勿靠近标识，测试区域配置灭火器，且不允许施工。

## 面试题：PDU的负载如何布置？

根据机柜的设计负荷放置假负载，多放置一个超载，例如12千瓦机柜可以放置3个6千瓦假负载，超载机柜选取20%，列头柜也是选取20%，机柜超载超到设计的1.5倍，列头柜为设计的1.2倍

## 面试题：UPS和变压器压载如何配合

UPS和变压器满载一起进行，增加至满功率，变压器不够的拿集中式假负载补充

## 面试题：包间满载压测过程中需要做哪些工作？

增加至机柜设计功率，温度扫描（主进、线束、空开、PDU），数据记录测量，
注意假负载巡视，机房配备灭火器

## 面试题：包间压测注意内容

增加至设计功率，注意列头柜主进断路器，线束，支路空开，PDU接线端子的温度扫描，机房需配备灭火器等，PDU压测温升不超25K，最高不超过70，但是也要横向对比温差不超过10度

## 面试题：身为主测怎么开展工作？

每天晚上讲一下第二天的工作内容，施工及安全交底，也要了解一下其他专业的测试计划，以免相互影响。站位的话，配电室2－3个人，有一个负责扫描桥架和配电箱的温度，其他人负载加载和抄录数据。机房2－3个人，负责加载、扫温和记录数据。每天下班前要整理数据，确保数据完整。

## 面试题：空载市电联调场景？

中压五选二测试
单路市电掉电投中压母联
单路市电掉电中压母联故障投低压母联
双路市电掉电起柴发
市电闪断系统应无动作
市电工况下，综保断电断网，系统应无动作
双路柴发带载工况下，柴发进线故障，中压母联不动作，低压母联动作
柴发带载工况下，PLC控制柜主备断电，系统应无动作
柴发带载工况下，柴发PT故障，系统应无动作
柴发热备功能测试
中压馈线柜拒动测试
单路市电断电，自投期间另一路断电，柴发供电
柴发加减机测试
双路市电供电时，模拟进线PT柜断线后系统应无动作
双路市电供电时，模拟市电进线柜保护跳闸后（过流）系统应无动作; 母联开关应不能合闸；柴发自启但不输出
模拟运行柴油发电机组故障，备机根据优先级启动；

## 面试题：带载市电联调场景？

两路市电各带载2小时
两路柴发各带载1小时
带载期间模拟直流屏断电，控母、合母断电，系统应不受影响

## 面试题：空载和带载联调的区别？

空载主要是做中低压和柴发逻辑的配合，带载是做一个单路和双路市电掉电的逻辑，
压市电和柴发的一个线路满载

## 面试题：柴发并机功能？

1.加减机逻辑（加机负载不够做不了，减机设置低于负载率减机）；
2.限电投切逻辑；
3.市电掉电投切逻辑；
4.油路补油卸油逻辑；  
5.最小启机台数测试；
6.合馈线台数测试，满足最小启机台数后合闸应急出线和进线的逻辑；
7.并机过程中PLC断电，柴发自保持的逻辑；
8.并机过程中分闸控母合母，柴发自保持的逻辑

## 面试题：CQC测试内容？

建筑与结构
供配电系统/电能质量（UPS系统，蓄电池，柴发机组，配电柜，接地系统）
环境系统(温湿度，气流组织，机房洁净度，噪声，照度，电磁干扰，震动，
无线电)
布线系统
监控与消防
安全与安防
设施运维评价（组织制度，运行保障，人员资质，应急预案）
能耗效率

## 面试题：CQC测试方式？

文件审核（图纸，验收，维保，测试报告）
现场见证测试
功能联动测试（切换，放电，消防联动）
目视检查

## 面试题：测试交管的交底，你都交底哪些内容呢

工作内容，测试风险，与其他专业的交叉测试，避免相互影响，安全须知，

## 面试题：整个测试过程当中的测试质量这块，你是怎么去把控的

1.每日测试前进行技术交底和安全交底；
2.所有数据现场记录，严禁涂改，禁止拍照后续再填写；
3.关键测试项，比如满载数据、温度等，要求每半小时拍一次水印照片，同步到测试群；还有比如电池脱扣、超载切旁路等要求录水印视频；
4.测试期间如果发现异常项，比如超温、严重异响或故障，立即停止测试，不得隐瞒异常强行通过；
5.所有测试仪器必须在合格检验期内；

## 面试题：测试过程当中，你发现了一些影响你第二天测试的一些问题，你要求厂家去改，厂家就不改。遇到这种情况你怎么办？

1.当场把阻碍次日测试的问题，明确整改时限及不整改的后果，拒绝口头沟通，出具书面
整改通知单，监理、业主共同签字确认；
2.约谈厂家现场负责人，暂缓设备验收、暂扣进度款、顺延整体竣工工期，由此产生的工期、人工、第三方检测费用由厂家承担；

## 面试题：接线方式 VV 接线，互感器还有哪种接线方式呢？

开口三角形

## 面试题：电气系统的测试关注点是哪些

链路温度，谐波，输出电压，精度，不平衡度

## 面试题：列头柜的加载怎么去加

支路开关加到满载，列头柜加到满载

## 面试题：并机三要素

同压同频同相

## 面试题：电池落后电池的判定标准是哪些呢？

电池极柱20K
连接排和电缆45K
开关不大于70℃
电池表面15K

## 面试题：UPS模块之间的负载均分要小于多少

0.05

## 面试题：数据中心的电气系统的架构

2N+1

## 面试题：温度异常的判定标准

配电链路75K

## 面试题：435 的波形采集周期

0.25s

## 面试题：低压逻辑的信号采集是

进线无压无流，另一路母线有压

## 面试题：UPS 如果是输出端只有 C 相带载，带 100 KW，输入端，三相功率是多少？为什么？

整流侧会自动均分

## 面试题：稳态，瞬态电压偏差

稳态2%，瞬态5%

## 面试题：UPS 在哪些情况下会转旁路？

人为手动转旁路、超载转旁路、电池脱扣转旁路

## 面试题：零线怎么去排查这个虚接呢？

压单相，零线有流，同时进行零线路由核对

## 面试题：变压器的输出电压偏高了，分接档位要该怎么调节呢？

高往高调，低往低调

## 面试题：组员不听你的话，不听你的指挥，你会怎么办

警告两次，调岗，还不听让他撤场，联系公司安排新人过来

## 面试题：变压器三相绕组的温度和铁芯的温度哪个高？

满载时绕组温度大于铁芯温度，满载时绕组电流很大，铜损会超过铁损。绕组导线截面积小
，热量集中在导线内部。
轻载或未满载，铁芯温度大于绕组温度，铁损固定发热。绕组电流小，铜损低，绕组发热量远低于铁芯。

## 面试题：限电模式？

1、把限电控制旋钮投入，A路市电断开
2、延时5S，A路中压进线分闸，A路馈线同时分闸，中压控制备自投发出柴发启机信号
（油机60S内并机输出）
3、监测到A路柴发进线PT有压延时2S后A柴发路进线开关闭合，再延时2S；A路馈线依次从3至7顺序合闸（3~7馈线合闸间隔时间2S）